within PowerSystems.Examples.AC3ph;
package Generation "AC power generation, dq0"
  extends Modelica.Icons.ExamplesPackage;

  model Vsource "Power transfer from voltage source to slack bus"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
    PowerSystems.AC3ph.Sources.VsourceRX Vsource(
      V_nom=20e3,
      v_start=1.02,
      S_nom=500e6,
      pq_start={1,0.428},
      alpha_start=0.037545522868902)
      annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
    PowerSystems.AC3ph.Lines.RXline line(len=40e3, redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (V_nom=20e3, S_nom=500e6))
      annotation (Placement(transformation(extent={{10,-10},{30,10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{70,-10},{50,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-70,-10},{-90,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{70,-10},{90,10}})));

  equation
    connect(Vsource.term, sensor.term_p)
      annotation (Line(points={{-50,0},{-30,0}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{-10,0},{10,0}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{30,0},{50,0}}, color={0,110,110}));
    connect(grd1.term, Vsource.neutral)
      annotation (Line(points={{-70,0},{-70,0}}, color={0,0,255}));
    connect(infBus.neutral, grd2.term)
      annotation (Line(points={{70,0},{70,0}}, color={0,0,255}));
    annotation (
      Documentation(info="<html>
<p>Amplitude and phase of voltage are given in both nodes.<br>
The powerflow depends essentially on the phase difference between the nodes and also on the voltage amplitudes.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>
"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-20},{100,40}})),
      Icon(coordinateSystem(extent={{-100,-20},{100,40}})));
  end Vsource;

  model PVsource "Power transfer from power-voltage source to slack bus"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,18},{-80,38}})));
    PowerSystems.AC3ph.Sources.PVsource PVsource(
      V_nom=20e3,
      S_nom=500e6,
      v0=1.02,
      p0=1) annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
    PowerSystems.AC3ph.Lines.RXline line(redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (V_nom=20e3, S_nom=500e6),
        len=40e3)
      annotation (Placement(transformation(extent={{10,-10},{30,10}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{70,-10},{50,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-70,-10},{-90,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{70,-10},{90,10}})));

  equation
    connect(PVsource.term, sensor.term_p)
      annotation (Line(points={{-50,0},{-30,0}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{-10,0},{10,0}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{30,0},{50,0}}, color={0,110,110}));
    connect(grd1.term, PVsource.neutral)
      annotation (Line(points={{-70,0},{-70,0}}, color={0,0,255}));
    connect(infBus.neutral, grd2.term)
      annotation (Line(points={{70,0},{70,0}}, color={0,0,255}));
    annotation (
      Documentation(info="<html>
<p>Power and voltage-amplitude are given in the source node, whereas the slackBus is identical to the previous example.<br>
The active powerflow is now directly determined through a parameter instead of indirectly depending on the voltage phase-angle.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-20},{100,40}})),
      Icon(coordinateSystem(extent={{-100,-20},{100,40}})));
  end PVsource;

  model PQsource "Power transfer from power source to slack bus"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
    PowerSystems.AC3ph.Sources.PQsource PQsource(
      S_nom=500e6,
      V_nom=20e3,
      pq0={1,0.428})
      annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
    PowerSystems.AC3ph.Lines.RXline line(redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (V_nom=20e3, S_nom=500e6),
        len=40e3)
      annotation (Placement(transformation(extent={{10,-10},{30,10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{70,-10},{50,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-70,-10},{-90,10}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{70,-10},{90,10}})));

  equation
    connect(PQsource.term, sensor.term_p)
      annotation (Line(points={{-50,0},{-30,0}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{-10,0},{10,0}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{30,0},{50,0}}, color={0,110,110}));
    connect(grd1.term, PQsource.neutral)
      annotation (Line(points={{-70,0},{-70,0}}, color={0,0,255}));
    connect(infBus.neutral, grd2.term)
      annotation (Line(points={{70,0},{70,0}}, color={0,0,255}));
    annotation (
      Documentation(info="<html>
<p>Active and reactive power are given in the source node, whereas the slackBus is identical to the previous example.</p><p>Both active and reactive powerflow are now directly determined through a parameter.</p>
<p><i>See for example:</i> </p>
<pre> sensor.p[1:2]    active and reactive power</pre>
<p><i>Model checked with Dymola 2017 and OpenModelica 1.11.</i></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-20},{100,40}})),
      Icon(coordinateSystem(extent={{-100,-20},{100,40}})));
  end PQsource;

  model PowerAngle "Generator at fixed power angle"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
    PowerSystems.AC3ph.Machines.Control.PowerAngle powerAngle(delta=
          0.78539816339745)
      annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
    PowerSystems.Control.Exciters.ExciterSimple exciter(v_f=2.258)
      annotation (Placement(transformation(extent={{-30,56},{-50,76}})));
    PowerSystems.AC3ph.Machines.Control.Excitation excitation(V_nom=20e3,
        Vf_nom=20e3)
      annotation (Placement(transformation(extent={{-30,30},{-50,50}})));
    PowerSystems.AC3ph.Machines.Synchron3rd_ee generator(redeclare replaceable
        record Data =
          PowerSystems.Examples.Data.Machines.SynchronIso20kV_500MVA)
      annotation (Placement(transformation(extent={{-30,-10},{-50,10}})));

    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{0,-10},{20,10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{90,-10},{70,10}})));
    PowerSystems.AC3ph.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.258,
      alpha0=0.78539816339745)
      annotation (Placement(transformation(extent={{-82,-60},{-62,-40}})));
    PowerSystems.AC3ph.Impedances.Imped_RXX RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      r=0.01,
      x_m=-0.5,
      x_s=1.1)
      annotation (Placement(transformation(extent={{-52,-60},{-32,-40}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor1
      annotation (Placement(transformation(extent={{-2,-60},{18,-40}})));
    PowerSystems.AC3ph.Sources.Voltage Vbus1(V_nom=20e3)
      annotation (Placement(transformation(extent={{88,-60},{68,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-82,-60},{-102,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{88,-60},{108,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd3
      annotation (Placement(transformation(extent={{90,-10},{110,10}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-50,10},{-30,30}})));

  equation
    connect(Vgen1.term, RLgen1.term_p)
      annotation (Line(points={{-62,-50},{-52,-50}}, color={0,110,110}));
    connect(RLgen1.term_n, sensor1.term_p)
      annotation (Line(points={{-32,-50},{-2,-50}},color={0,110,110}));
    connect(sensor1.term_n, Vbus1.term)
      annotation (Line(points={{18,-50},{68,-50}}, color={0,110,110}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
      annotation (Line(points={{-46,56},{-46,50}}, color={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
      annotation (Line(points={{-34,50},{-34,56}}, color={0,0,127}));
    connect(generator.term, excitation.term) annotation (Line(points={{-30,0},{
            -20,0},{-20,40},{-30,40}}, color={0,110,110}));
    connect(excitation.field, generator.field) annotation (Line(points={{-30,36},
            {-24,36},{-24,-4},{-30,-4}}, color={0,0,255}));
    connect(generator.term, powerAngle.term) annotation (Line(points={{-30,0},{
            -20,0},{-20,-20},{-80,-20},{-80,0}}, color={0,110,110}));
    connect(powerAngle.airgap, generator.airgap)
      annotation (Line(points={{-60,6},{-40,6}}, color={0,0,0}));
    connect(generator.term, sensor.term_p)
      annotation (Line(points={{-30,0},{0,0}}, color={0,110,110}));
    connect(sensor.term_n, infBus.term)
      annotation (Line(points={{20,0},{70,0}}, color={0,110,110}));
    connect(grd1.term, Vgen1.neutral)
      annotation (Line(points={{-82,-50},{-82,-50}}, color={0,0,255}));
    connect(Vbus1.neutral, grd2.term)
      annotation (Line(points={{88,-50},{88,-50}}, color={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (Line(points={{90,0},{90,0}}, color={0,0,255}));
    connect(generator.heat, bdCond.heat)
      annotation (Line(points={{-40,10},{-40,10}}, color={176,0,0}));
    annotation (
      Documentation(info="<html>
<p>This example is a first step on the way 'from voltage source to generator model'.</p>
<p>Lower part of example (for comparison with and interpretation of upper part):<br>
simplest generator description as a \"voltage behind reactance\".</p>
<p>Upper part: 3-winding generator model, isotrope with x_d = x_q.<br>
The power-angle is artificially fixed. The correspondence is:
<pre>
  V_gen1.alpha0 ~ powerAngle.delta
  V_gen1.v0     ~ exciter.v_f
</pre></p>
<p>In both cases the terminal voltage is fixed by the bus voltage. The results should coincide.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-80},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-80},{100,80}})));
  end PowerAngle;

  model TurbineGenerator "Turbine with generator"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
    parameter SI.AngularVelocity w_start=2*pi*generator.par.f_nom/generator.par.pp
      "initial angular velocity (start-value if ini='st')";
    PowerSystems.Mechanics.TurboGroups.SingleMassTG turboGrp(
      w_start=w_start,
      H=20,
      w_nom=2*pi*generator.par.f_nom/generator.par.pp,
      P_nom=generator.par.S_nom)
      annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
    PowerSystems.AC3ph.Machines.Synchron3rd_ee generator(redeclare replaceable
        record Data =
          PowerSystems.Examples.Data.Machines.SynchronIso20kV_500MVA)
      annotation (Placement(transformation(extent={{-30,-10},{-50,10}})));

    PowerSystems.Control.Governors.GovernorSimple governor(p=1.0116)
      annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
    PowerSystems.Control.Exciters.ExciterSimple exciter(v_f=2.258)
      annotation (Placement(transformation(extent={{-30,56},{-50,76}})));
    PowerSystems.AC3ph.Machines.Control.Excitation excitation(V_nom=20e3,
        Vf_nom=20e3)
      annotation (Placement(transformation(extent={{-30,30},{-50,50}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{0,-10},{20,10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{90,-10},{70,10}})));
    PowerSystems.AC3ph.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.258,
      alpha0=0.78539816339745)
      annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
    PowerSystems.AC3ph.Impedances.Imped_RXX RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
      annotation (Placement(transformation(extent={{-50,-80},{-30,-60}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor1
      annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
    PowerSystems.AC3ph.Sources.Voltage VBus1(V_nom=20e3)
      annotation (Placement(transformation(extent={{90,-80},{70,-60}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-80,-80},{-100,-60}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{90,-80},{110,-60}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd3
      annotation (Placement(transformation(extent={{90,-10},{110,10}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-50,10},{-30,30}})));

  equation
    connect(Vgen1.term, RLgen1.term_p)
      annotation (Line(points={{-60,-70},{-50,-70}}, color={0,110,110}));
    connect(RLgen1.term_n, sensor1.term_p)
      annotation (Line(points={{-30,-70},{0,-70}}, color={0,110,110}));
    connect(sensor1.term_n, VBus1.term)
      annotation (Line(points={{20,-70},{70,-70}}, color={0,110,110}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
      annotation (Line(points={{-46,56},{-46,50}}, color={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
      annotation (Line(points={{-34,50},{-34,56}}, color={0,0,127}));
    connect(turboGrp.airgap, generator.airgap)
      annotation (Line(points={{-60,6},{-40,6}}, color={0,0,0}));
    connect(generator.term, excitation.term) annotation (Line(points={{-30,0},{
            -20,0},{-20,40},{-30,40}}, color={0,110,110}));
    connect(excitation.field, generator.field) annotation (Line(points={{-30,36},
            {-24,36},{-24,-4},{-30,-4}}, color={0,0,255}));
    connect(generator.term, sensor.term_p)
      annotation (Line(points={{-30,0},{0,0}}, color={0,110,110}));
    connect(sensor.term_n, infBus.term)
      annotation (Line(points={{20,0},{70,0}}, color={0,110,110}));
    connect(turboGrp.speed, governor.speed)
      annotation (Line(points={{-76,10},{-76,20}}, color={0,0,127}));
    connect(governor.power, turboGrp.power)
      annotation (Line(points={{-64,20},{-64,10}}, color={0,0,127}));
    connect(grd1.term, Vgen1.neutral)
      annotation (Line(points={{-80,-70},{-80,-70}}, color={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (Line(points={{90,-70},{90,-70}}, color={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (Line(points={{90,0},{90,0}}, color={0,0,255}));
    connect(generator.heat, bdCond.heat)
      annotation (Line(points={{-40,10},{-40,10}}, color={176,0,0}));
    annotation (
      Documentation(info="<html>
<p>Second example 'from voltage source to generator model' with additional turbine.</p>
<p>Lower part of example (for comparison with and interpretation of upper part):<br>
simplest generator description as a \"voltage behind reactance\".</p>
<p>Upper part: 3-winding generator model, isotrope with x_d = x_q.<br>
Instead of a fixed power-angle as in the previous example, a turbine delivers the appropriate power. The correspondence is still:
<pre>
  V_gen1.alpha0 ~ generator.powerAngle (mod 2pi)
  V_gen1.v0     ~ exciter.v_f
</pre></p>
<p>In both cases the terminal voltage is fixed by the bus voltage. The results should coincide.</p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 with gen.powerAngle.
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>
"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-100},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-100},{100,80}})));
  end TurbineGenerator;

  model TurbineGeneratorLine "Turbine with generator and line"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-10,60},{10,80}})));
    parameter SI.AngularVelocity w_start=2*pi*generator.par.f_nom/generator.par.pp
      "initial angular velocity (start-value if ini='st')";
    PowerSystems.Mechanics.TurboGroups.SingleMassTG turboGrp(
      final w_start=w_start,
      H=20,
      w_nom=2*pi*generator.par.f_nom/generator.par.pp,
      P_nom=generator.par.S_nom)
      annotation (Placement(transformation(extent={{-84,-30},{-64,-10}})));
    PowerSystems.AC3ph.Machines.Synchron3rd_ee generator(redeclare replaceable
        record Data =
          PowerSystems.Examples.Data.Machines.SynchronIso20kV_500MVA)
      annotation (Placement(transformation(extent={{-34,-30},{-54,-10}})));

    PowerSystems.Control.Governors.GovernorSimple governor(p=1.0094)
      annotation (Placement(transformation(extent={{-84,0},{-64,20}})));
    PowerSystems.Control.Exciters.ExciterSimple exciter(v_f=2.245)
      annotation (Placement(transformation(extent={{-34,50},{-54,70}})));
    PowerSystems.AC3ph.Machines.Control.Excitation excitation(V_nom=20e3,
        Vf_nom=20e3)
      annotation (Placement(transformation(extent={{-34,20},{-54,40}})));
    PowerSystems.AC3ph.Nodes.BusBar busbar
      annotation (Placement(transformation(extent={{-24,-30},{-4,-10}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{-4,-30},{16,-10}})));
    PowerSystems.AC3ph.Lines.RXline line(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=20e3,
          r=0.02e-3,
          x=0.2e-3),
      dynType=PowerSystems.Types.Dynamics.FreeInitial,
      len=400e3)
      annotation (Placement(transformation(extent={{26,-30},{46,-10}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{86,-30},{66,-10}})));
    PowerSystems.AC3ph.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.245,
      alpha0=1.0285225282003)
      annotation (Placement(transformation(extent={{-82,-70},{-62,-50}})));
    PowerSystems.AC3ph.Impedances.Imped_RXX RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
      annotation (Placement(transformation(extent={{-52,-70},{-32,-50}})));
    PowerSystems.AC3ph.Nodes.BusBar busbar1
      annotation (Placement(transformation(extent={{-22,-70},{-2,-50}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor1
      annotation (Placement(transformation(extent={{-2,-70},{18,-50}})));
    PowerSystems.AC3ph.Lines.RXline line1(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=20e3,
          r=0.02e-3,
          x=0.2e-3),
      dynType=PowerSystems.Types.Dynamics.FreeInitial,
      len=400e3)
      annotation (Placement(transformation(extent={{28,-70},{48,-50}})));
    PowerSystems.AC3ph.Sources.Voltage VBus1(V_nom=20e3)
      annotation (Placement(transformation(extent={{88,-70},{68,-50}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-82,-70},{-102,-50}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{88,-70},{108,-50}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd3
      annotation (Placement(transformation(extent={{86,-30},{106,-10}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));

  equation
    connect(Vgen1.term, RLgen1.term_p)
      annotation (Line(points={{-62,-60},{-52,-60}}, color={0,110,110}));
    connect(RLgen1.term_n, busbar1.term)
      annotation (Line(points={{-32,-60},{-12,-60}}, color={0,110,110}));
    connect(busbar1.term, sensor1.term_p)
      annotation (Line(points={{-12,-60},{-2,-60}},color={0,110,110}));
    connect(sensor1.term_n, line1.term_p)
      annotation (Line(points={{18,-60},{28,-60}}, color={0,110,110}));
    connect(line1.term_n, VBus1.term)
      annotation (Line(points={{48,-60},{68,-60}}, color={0,110,110}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
      annotation (Line(points={{-50,50},{-50,40}}, color={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
      annotation (Line(points={{-38,40},{-38,50}}, color={0,0,127}));
    connect(turboGrp.airgap, generator.airgap)
      annotation (Line(points={{-64,-14},{-44,-14}}, color={0,0,0}));
    connect(generator.term, excitation.term) annotation (Line(points={{-34,-20},
            {-24,-20},{-24,30},{-34,30}},color={0,110,110}));
    connect(excitation.field, generator.field) annotation (Line(points={{-34,26},
            {-28,26},{-28,-24},{-34,-24}}, color={0,0,255}));
    connect(generator.term, busbar.term)
      annotation (Line(points={{-34,-20},{-14,-20}}, color={0,110,110}));
    connect(busbar.term, sensor.term_p)
      annotation (Line(points={{-14,-20},{-4,-20}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{16,-20},{26,-20}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{46,-20},{66,-20}}, color={0,110,110}));
    connect(turboGrp.speed, governor.speed)
      annotation (Line(points={{-80,-10},{-80,0}}, color={0,0,127}));
    connect(governor.power, turboGrp.power)
      annotation (Line(points={{-68,0},{-68,-10}}, color={0,0,127}));
    connect(grd1.term, Vgen1.neutral)
      annotation (Line(points={{-82,-60},{-82,-60}}, color={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (Line(points={{88,-60},{88,-60}}, color={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (Line(points={{86,-20},{86,-20}}, color={0,0,255}));
    connect(generator.heat, bdCond.heat)
      annotation (Line(points={{-44,-10},{-44,-10}}, color={176,0,0}));
    annotation (
      Documentation(info="<html>
<p>The third example is obtained from the previous by adding a line between generator and infinite bus.</p>
<p>The terminal voltage depends on the line-properties. Now the correspondence is:
<pre>
  V_gen1.alpha0 - bus1.alpha_v ~ generator.powerAngle
  V_gen1.v0                    ~ exciter.v_f
</pre></p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 and busbar1.alpha_v with gen.powerAngle.
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>
"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-80},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-80},{100,80}})));
  end TurbineGeneratorLine;

  model TurboGeneratorLine "Turbo-generator with line to infinite bus"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen(
      H=20,
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron3rd_ee (
            redeclare replaceable record Data =
              PowerSystems.Examples.Data.Machines.SynchronIso20kV_500MVA),
      v_start=1.12762,
      p_start=1,
      q_start=0.42729,
      alpha_start=0.346481,
      redeclare model Exciter = PowerSystems.Control.Exciters.ExciterConst
        "constant")
      annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
    PowerSystems.AC3ph.Nodes.BusBar busbar
      annotation (Placement(transformation(extent={{-20,0},{0,20}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{0,0},{20,20}})));
    PowerSystems.AC3ph.Lines.RXline line(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=20e3,
          r=0.02e-3,
          x=0.2e-3),
      dynType=PowerSystems.Types.Dynamics.FreeInitial,
      len=400e3) annotation (Placement(transformation(extent={{30,0},{50,20}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{90,0},{70,20}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts
      annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
    PowerSystems.AC3ph.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.245,
      alpha0=1.0285225282003)
      annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
    PowerSystems.AC3ph.Impedances.Imped_RXX RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
      annotation (Placement(transformation(extent={{-50,-60},{-30,-40}})));
    PowerSystems.AC3ph.Nodes.BusBar busbar1
      annotation (Placement(transformation(extent={{-20,-60},{0,-40}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor1
      annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
    PowerSystems.AC3ph.Lines.RXline line1(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=20e3,
          r=0.02e-3,
          x=0.2e-3),
      dynType=PowerSystems.Types.Dynamics.FreeInitial,
      len=400e3)
      annotation (Placement(transformation(extent={{30,-60},{50,-40}})));
    PowerSystems.AC3ph.Sources.Voltage VBus1(V_nom=20e3)
      annotation (Placement(transformation(extent={{90,-60},{70,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{-80,-60},{-100,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{90,-60},{110,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd
      annotation (Placement(transformation(extent={{90,0},{110,20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-60,20},{-40,40}})));

  equation
    connect(setpts.setpts, turboGen.setpts)
      annotation (Line(points={{-60,10},{-60,10}}, color={0,0,127}));
    connect(Vgen1.term, RLgen1.term_p)
      annotation (Line(points={{-60,-50},{-50,-50}}, color={0,110,110}));
    connect(RLgen1.term_n, busbar1.term)
      annotation (Line(points={{-30,-50},{-10,-50}}, color={0,110,110}));
    connect(busbar1.term, sensor1.term_p)
      annotation (Line(points={{-10,-50},{0,-50}}, color={0,110,110}));
    connect(sensor1.term_n, line1.term_p)
      annotation (Line(points={{20,-50},{30,-50}}, color={0,110,110}));
    connect(line1.term_n, VBus1.term)
      annotation (Line(points={{50,-50},{70,-50}}, color={0,110,110}));
    connect(turboGen.term, busbar.term)
      annotation (Line(points={{-40,10},{-10,10}}, color={0,110,110}));
    connect(busbar.term, sensor.term_p)
      annotation (Line(points={{-10,10},{0,10}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{20,10},{30,10}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{50,10},{70,10}}, color={0,110,110}));
    connect(grd1.term, Vgen1.neutral)
      annotation (Line(points={{-80,-50},{-80,-50}}, color={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (Line(points={{90,-50},{90,-50}}, color={0,0,255}));
    connect(infBus.neutral, grd.term)
      annotation (Line(points={{90,10},{90,10}}, color={0,0,255}));
    connect(turboGen.heat, bdCond.heat)
      annotation (Line(points={{-50,20},{-50,20}}, color={176,0,0}));
    annotation (
      Documentation(info="<html>
<p>This example is the last step on the way 'from voltage source to generator model'.</p>
<p>Turbine and generator are packed into one single model. The terminal voltage depends on the line-properties. The correspondence is:
<pre>
  V_gen1.alpha0 - bus1.alpha_v ~ turboGen.generator.powerAngle
  V_gen1.v0                    ~ exciter.v_f
</pre></p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 and busbar1.alpha_v with gen.powerAngle.
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>
"),
      experiment(StopTime=1),
      Diagram(coordinateSystem(extent={{-100,-80},{100,60}})),
      Icon(coordinateSystem(extent={{-100,-80},{100,60}})));
  end TurboGeneratorLine;

  model GenOrder3and7 "Generator-models of different order"

    inner PowerSystems.System system(f_nom=60)
      annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen1(
      dispPA=true,
      v_start=1.03,
      p_start=0.97,
      H=20,
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron3rd_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron3rd_ee60Hz_26kV_720MVA)
        "3rd order",
      alpha_start=0.5235987755983)
      annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
    PowerSystems.AC3ph.Breakers.Switch switchGrd1(V_nom=26e3,I_nom=30e6)
      annotation (Placement(transformation(extent={{-20,30},{0,10}})));
    PowerSystems.AC3ph.Nodes.Ground grd1f
      annotation (Placement(transformation(extent={{20,10},{40,30}})));
    PowerSystems.AC3ph.Lines.RXline line1(redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=26e3,
          f_nom=60,
          r=0.02e-3,
          x=0.3e-3), len=250e3)
      annotation (Placement(transformation(extent={{20,40},{40,60}})));
    PowerSystems.AC3ph.Sources.InfBus infBus1(V_nom=26e3)
      annotation (Placement(transformation(extent={{80,40},{60,60}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen2(
      dispPA=true,
      v_start=1.03,
      p_start=0.97,
      H=20,
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_ee60Hz_26kV_720MVA)
        "nth order",
      alpha_start=0.5235987755983)
      annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
    PowerSystems.AC3ph.Breakers.Switch switchGrd2(V_nom=26e3,I_nom=30e6)
      annotation (Placement(transformation(extent={{-20,-90},{0,-70}})));
    PowerSystems.AC3ph.Nodes.Ground grd2f
      annotation (Placement(transformation(extent={{20,-90},{40,-70}})));
    PowerSystems.AC3ph.Lines.RXline line2(redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=26e3,
          f_nom=60,
          r=0.02e-3,
          x=0.3e-3), len=250e3)
      annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
    PowerSystems.AC3ph.Sources.InfBus infBus2(V_nom=26e3)
      annotation (Placement(transformation(extent={{80,-60},{60,-40}})));
    PowerSystems.Control.Relays.SwitchRelay relayGrd(ini_state=false, t_switch=
          {0.1,0.3})
      annotation (Placement(transformation(extent={{20,-20},{0,0}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts1
      annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts2
      annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd2
      annotation (Placement(transformation(extent={{80,-60},{100,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd1
      annotation (Placement(transformation(extent={{80,40},{100,60}})));
    PowerSystems.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
    PowerSystems.Common.Thermal.BdCondV bdCond2(m=2)
      annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));

  equation
    connect(setpts1.setpts, turboGen1.setpts)
      annotation (Line(points={{-80,50},{-80,50}}, color={0,0,127}));
    connect(setpts2.setpts, turboGen2.setpts)
      annotation (Line(points={{-80,-50},{-80,-50}}, color={0,0,127}));
    connect(relayGrd.y, switchGrd1.control) annotation (Line(points={{0,-10},{-10,
            -10},{-10,10}}, color={255,0,255}));
    connect(relayGrd.y, switchGrd2.control) annotation (Line(points={{0,-10},{-10,
            -10},{-10,-70}}, color={255,0,255}));
    connect(turboGen1.term, line1.term_p)
      annotation (Line(points={{-60,50},{20,50}}, color={0,110,110}));
    connect(line1.term_n, infBus1.term)
      annotation (Line(points={{40,50},{60,50}}, color={0,110,110}));
    connect(turboGen1.term, switchGrd1.term_p) annotation (Line(points={{-60,50},
            {-40,50},{-40,20},{-20,20}}, color={0,110,110}));
    connect(switchGrd1.term_n, grd1f.term)
      annotation (Line(points={{0,20},{20,20}}, color={0,110,110}));
    connect(turboGen2.term, line2.term_p)
      annotation (Line(points={{-60,-50},{20,-50}}, color={0,110,110}));
    connect(line2.term_n, infBus2.term)
      annotation (Line(points={{40,-50},{60,-50}}, color={0,110,110}));
    connect(turboGen2.term, switchGrd2.term_p) annotation (Line(points={{-60,-50},
            {-40,-50},{-40,-80},{-20,-80}}, color={0,110,110}));
    connect(switchGrd2.term_n, grd2f.term)
      annotation (Line(points={{0,-80},{20,-80}}, color={0,110,110}));
    connect(infBus1.neutral, grd1.term)
      annotation (Line(points={{80,50},{80,50}}, color={0,0,255}));
    connect(infBus2.neutral, grd2.term)
      annotation (Line(points={{80,-50},{80,-50}}, color={0,0,255}));
    connect(turboGen1.heat, bdCond1.heat)
      annotation (Line(points={{-70,60},{-70,60}}, color={176,0,0}));
    connect(turboGen2.heat, bdCond2.heat)
      annotation (Line(points={{-70,-40},{-70,-40}}, color={176,0,0}));
    annotation (Documentation(info="<html>
<p>The example illustrates the difference in dynamic behaviour between low- and high-order generator models.<br>
A common 3-phase short circuit occurs at 100 msec, cleared after 300 ms.</p>
<p><i>Compare for example:</i>
<pre>
  .generator.i        current
  .generator.tau      torque
</pre>
of <tt>turbGen1</tt> and <tt>turbGen2</tt>.<br>
The high order model exhibits fast damping of torque-oscillations due to the damper windings. See also damper currents i_rd, i_rq (protected).</p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"), experiment(StopTime=0.5, Interval=0.5e-3));
  end GenOrder3and7;

  model TurboGroupGenerator
    "Turbogroup with generator, electro-mechanical interaction"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts
      annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
    PowerSystems.AC3ph.Generation.TurboGrpGenerator turboGrpGen(
      v_start=1.0156,
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model TurboGroup =
          PowerSystems.Mechanics.TurboGroups.SteamTurboGroup (redeclare record
            Data = PowerSystems.Examples.Data.Turbines.SteamTurboGroup1200MW),
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_ee20kV_1200MVA)
        "nth order")
      annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
    PowerSystems.AC3ph.Lines.RXline line(len=40e3, redeclare record Data =
          PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=20e3,
          r=0.02e-3,
          x=0.2e-3))
      annotation (Placement(transformation(extent={{20,0},{40,20}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=20e3)
      annotation (Placement(transformation(extent={{80,0},{60,20}})));
    PowerSystems.AC3ph.Breakers.ForcedSwitch switchGrd(V_nom=20e3,I_nom=60e3)
      annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
    PowerSystems.AC3ph.Nodes.Ground grdf
      annotation (Placement(transformation(extent={{20,-30},{40,-10}})));
    PowerSystems.Control.Relays.SwitchRelay relayGrd(
      ini_state=false,
      t_switch={0.1,0.3},
      n=1) annotation (Placement(transformation(extent={{40,40},{20,60}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd
      annotation (Placement(transformation(extent={{80,0},{100,20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-80,20},{-60,40}})));

  equation
    connect(setpts.setpts, turboGrpGen.setpts)
      annotation (Line(points={{-80,10},{-80,10}}, color={0,0,127}));
    connect(relayGrd.y[1], switchGrd.control[1]) annotation (Line(points={{20,
            50},{-10,50},{-10,-10}}, color={255,0,255}));
    connect(turboGrpGen.term, line.term_p)
      annotation (Line(points={{-60,10},{20,10}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{40,10},{60,10}}, color={0,110,110}));
    connect(turboGrpGen.term, switchGrd.term_p) annotation (Line(points={{-60,
            10},{-40,10},{-40,-20},{-20,-20}}, color={0,110,110}));
    connect(switchGrd.term_n, grdf.term)
      annotation (Line(points={{0,-20},{20,-20}}, color={0,110,110}));
    connect(infBus.neutral, grd.term)
      annotation (Line(points={{80,10},{80,10}}, color={0,0,255}));
    connect(turboGrpGen.heat, bdCond.heat)
      annotation (Line(points={{-70,20},{-70,20}}, color={176,0,0}));
    annotation (
      Documentation(info="<html>
<p>The example illustrates the influence of an electric shock on the mechanical behaviour of the turbogroup.<br>
A common 3-phase short circuit occurs at 0.1 sec, cleared after 200 ms.</p>
<p><i>See for example:</i>
<pre>
  turboGrpGen.generator.tau      torque (electric frequency)
  turboGrpGen.turboGroup.delta   relative angles between single turbines (frequencies typical 16 to 23 Hz)
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=0.5, Interval=0.5e-3),
      Diagram(coordinateSystem(extent={{-100,-40},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-40},{100,80}})));
  end TurboGroupGenerator;

  model TieLine "Generators and power-oscillations"

    inner PowerSystems.System system(
      f_nom=60,
      f_lim={55,65},
      fType=PowerSystems.Types.SystemFrequency.Average)
      annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen1(
      dispPA=true,
      alpha_start=0.316177 + system.alpha0,
      v_start=1.05,
      H=20,
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_ee60Hz_26kV_720MVA)
        "nth order",
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model Governor = PowerSystems.Control.Governors.Governor1st
        "1st order",
      p_start=0.9,
      q_start=0.24022361,
      initType=PowerSystems.Types.Init.p_q)
      annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
    PowerSystems.AC3ph.Nodes.BusBar bus1
      annotation (Placement(transformation(extent={{-80,-20},{-60,0}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor1(term_p(v(start={20e3,0,0})))
      annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
    PowerSystems.AC3ph.Lines.RXline line1(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=26e3,
          f_nom=60,
          r=0.02e-3,
          x=0.3e-3),
      len=200e3,
      dynType=PowerSystems.Types.Dynamics.FreeInitial)
      annotation (Placement(transformation(extent={{-30,-20},{-10,0}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen2(
      dispPA=true,
      alpha_start=0.0144536 + system.alpha0,
      v_start=1.04,
      H=20,
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_ee60Hz_26kV_720MVA)
        "nth order",
      redeclare model Governor = PowerSystems.Control.Governors.Governor1st
        "1st order",
      p_start=0.9,
      q_start=0.5092972,
      initType=PowerSystems.Types.Init.p_q)
      annotation (Placement(transformation(extent={{100,-20},{80,0}})));
    PowerSystems.AC3ph.Nodes.BusBar bus2
      annotation (Placement(transformation(extent={{60,-20},{80,0}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor2(term_p(v(start={20e3,0,0})))
      annotation (Placement(transformation(extent={{60,-20},{40,0}})));
    PowerSystems.AC3ph.Lines.RXline line2(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=26e3,
          f_nom=60,
          r=0.02e-3,
          x=0.3e-3),
      len=40e3,
      dynType=PowerSystems.Types.Dynamics.FreeInitial)
      annotation (Placement(transformation(extent={{10,-20},{30,0}})));
    PowerSystems.AC3ph.Generation.TurboGenerator turboGen3(
      dispPA=true,
      v_start=1.03,
      H=20,
      redeclare model Exciter = PowerSystems.Control.Exciters.Exciter1st
        "1st order",
      redeclare model Governor = PowerSystems.Control.Governors.Governor1st
        "1st order",
      redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_ee (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_ee60Hz_26kV_720MVA,
            dynType=PowerSystems.Types.Dynamics.FreeInitial) "nth order",
      q_start=0.10292306,
      p_start=0.27353) annotation (Placement(transformation(
          origin={0,70},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.AC3ph.Sensors.Psensor sensor3(term_p(v(start={20e3,0,0})))
      annotation (Placement(transformation(
          origin={0,40},
          extent={{10,-10},{-10,10}},
          rotation=90)));
    PowerSystems.AC3ph.Lines.RXline line3(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=26e3,
          f_nom=60,
          r=0.02e-3,
          x=0.3e-3),
      len=150e3,
      dynType=PowerSystems.Types.Dynamics.FreeInitial) annotation (Placement(
          transformation(
          origin={0,10},
          extent={{-10,-10},{10,10}},
          rotation=90)));
    PowerSystems.AC3ph.Sensors.Psensor sensorLoad annotation (Placement(
          transformation(
          origin={0,-50},
          extent={{10,-10},{-10,10}},
          rotation=90)));
    PowerSystems.AC3ph.Loads.Zload load(
      pq0={0.95,0.2},
      V_nom=26e3,
      S_nom=1500e6,
      use_pq_in=true) annotation (Placement(transformation(
          origin={0,-90},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.Blocks.Signals.Transient[2] pq_change(
      each t_duration=0.1,
      s_start={0.95,0.2},
      s_end={0.2,0.1},
      each t_change=2)
      annotation (Placement(transformation(extent={{-40,-100},{-20,-80}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts1
      annotation (Placement(transformation(extent={{-120,-20},{-100,0}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts2
      annotation (Placement(transformation(extent={{120,-20},{100,0}})));
    PowerSystems.Control.Setpoints.Set_w_p_v setpts3 annotation (Placement(
          transformation(
          origin={0,90},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond2(m=2)
      annotation (Placement(transformation(extent={{80,0},{100,20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond3(m=2) annotation (Placement(
          transformation(
          origin={-20,70},
          extent={{-10,-10},{10,10}},
          rotation=90)));

  equation
    connect(pq_change.y, load.pq_in)
      annotation (Line(points={{-20,-90},{-10,-90}}, color={0,0,127}));
    connect(setpts1.setpts, turboGen1.setpts)
      annotation (Line(points={{-100,-10},{-100,-10}}, color={0,0,127}));
    connect(setpts2.setpts, turboGen2.setpts)
      annotation (Line(points={{100,-10},{100,-10}}, color={0,0,127}));
    connect(sensorLoad.term_p, line3.term_p) annotation (Line(points={{-6.12303e-016,
            -40},{-6.12303e-016,-30},{-6.12303e-016,-30},{-6.12303e-016,-20},{-6.12303e-016,
            0},{-6.12303e-016,0}}, color={0,110,110}));
    connect(sensorLoad.term_n, load.term) annotation (Line(points={{
            6.12303e-016,-60},{1.76911e-022,-70},{6.12303e-016,-70},{
            6.12303e-016,-80}}, color={0,110,110}));
    connect(turboGen1.term, bus1.term)
      annotation (Line(points={{-80,-10},{-70,-10}}, color={0,110,110}));
    connect(bus1.term, sensor1.term_p)
      annotation (Line(points={{-70,-10},{-60,-10}}, color={0,110,110}));
    connect(sensor1.term_n, line1.term_p)
      annotation (Line(points={{-40,-10},{-30,-10}}, color={0,110,110}));
    connect(turboGen2.term, bus2.term)
      annotation (Line(points={{80,-10},{70,-10}}, color={0,110,110}));
    connect(bus2.term, sensor2.term_p)
      annotation (Line(points={{70,-10},{60,-10}}, color={0,110,110}));
    connect(sensor2.term_n, line2.term_n)
      annotation (Line(points={{40,-10},{30,-10}}, color={0,110,110}));
    connect(line1.term_n, sensorLoad.term_p) annotation (Line(points={{-10,-10},
            {-6,-10},{-6,-40},{-6.12303e-016,-40}}, color={0,110,110}));
    connect(line2.term_p, sensorLoad.term_p) annotation (Line(points={{10,-10},
            {6,-10},{6,-40},{-6.12303e-016,-40}}, color={0,110,110}));
    connect(setpts3.setpts, turboGen3.setpts) annotation (Line(points={{-6.12303e-016,
            80},{6.12303e-016,80}}, color={0,0,127}));
    connect(turboGen3.term, sensor3.term_p) annotation (Line(points={{-6.12303e-016,
            60},{-1.76911e-022,56},{-6.12303e-016,56},{-6.12303e-016,50}},
          color={0,120,120}));
    connect(sensor3.term_n, line3.term_n) annotation (Line(points={{
            6.12303e-016,30},{6.12303e-016,27.5},{6.12303e-016,27.5},{
            6.12303e-016,25},{6.12303e-016,20},{6.12303e-016,20}}, color={0,120,
            120}));
    connect(turboGen1.heat, bdCond1.heat)
      annotation (Line(points={{-90,0},{-90,0}}, color={176,0,0}));
    connect(turboGen2.heat, bdCond2.heat)
      annotation (Line(points={{90,0},{90,0}}, color={176,0,0}));
    connect(turboGen3.heat, bdCond3.heat)
      annotation (Line(points={{-10,70},{-10,70}}, color={176,0,0}));
    annotation (Documentation(info="<html>
<p>Tie line with three generators (third as infinite slack bus), feeding a variable load. The load changes abruptly at <tt>t=2</tt> and induces power oscillations between the nodes.<br>
The oscillations are slowly damped (depending on control), but may also lead to system instability.<br>
After the load decreases, system frequency starts to increase from 60 to 62 Hz with an intermediate maximum of 63 Hz. For narrow frequency-bounds 'system.f_lim', for example {58, 62} simulation stops when the limit is reached (after 5 sec).</p>
<p><i>See for example:</i>
<pre>
 sensor's.p[1:2]    active and reactive power
 system.omega       system frequency
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>
"), experiment(StopTime=30));
  end TieLine;

  model WindGeneratorLine "Asynchronous generator"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
    PowerSystems.AC3ph.Generation.WindGenerator windGen(redeclare model Gear =
          PowerSystems.Mechanics.TurboGroups.WindTurbineGear (redeclare record
            Data = PowerSystems.Examples.Data.Turbines.WindTurbineGear),
        redeclare model Generator = PowerSystems.AC3ph.Machines.Asynchron (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Asynchron400V_30kVA))
      annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
    PowerSystems.AC3ph.Nodes.BusBar busbar
      annotation (Placement(transformation(extent={{-30,0},{-10,20}})));
    PowerSystems.AC3ph.Sensors.Psensor sensor
      annotation (Placement(transformation(extent={{-10,0},{10,20}})));
    PowerSystems.AC3ph.Lines.RXline line(
      redeclare record Data = PowerSystems.AC3ph.Lines.Parameters.RXline (
          V_nom=400,
          S_nom=30e3,
          r=0.05),
      len=1.5e3,
      dynType=PowerSystems.Types.Dynamics.FreeInitial)
      annotation (Placement(transformation(extent={{30,0},{50,20}})));
    PowerSystems.AC3ph.Sources.InfBus infBus(V_nom=400)
      annotation (Placement(transformation(extent={{90,0},{70,20}})));
    PowerSystems.Blocks.Signals.Transient trsSignal1(
      t_change=25,
      t_duration=50,
      s_start=5,
      s_end=15)
      annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd
      annotation (Placement(transformation(extent={{90,0},{110,20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=2)
      annotation (Placement(transformation(extent={{-60,20},{-40,40}})));

  equation
    connect(windGen.term, busbar.term)
      annotation (Line(points={{-40,10},{-20,10}}, color={0,110,110}));
    connect(busbar.term, sensor.term_p)
      annotation (Line(points={{-20,10},{-10,10}}, color={0,110,110}));
    connect(sensor.term_n, line.term_p)
      annotation (Line(points={{10,10},{30,10}}, color={0,110,110}));
    connect(line.term_n, infBus.term)
      annotation (Line(points={{50,10},{70,10}}, color={0,110,110}));
    connect(infBus.neutral, grd.term)
      annotation (Line(points={{90,10},{90,10}}, color={0,0,255}));
    connect(windGen.heat, bdCond.heat)
      annotation (Line(points={{-50,20},{-50,20}}, color={176,0,0}));
    connect(trsSignal1.y, windGen.windSpeed)
      annotation (Line(points={{-80,10},{-60,10}}, color={0,0,127}));
    annotation (
      Documentation(info="<html>
<p>This example shows an asynchron generator directly coupled to the grid.<br>
The wind-speed is increased from 5 to 15 m/s. The machine remains stable.</p>
<p><i>See for example:</i>
<pre>
  sensor.p[1:2]    active and reactive power
  windGen.generator.slip
</pre></p>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>

"),
      experiment(StopTime=60, Interval=60e-3),
      Diagram(coordinateSystem(extent={{-100,-20},{100,60}})),
      Icon(coordinateSystem(extent={{-100,-20},{100,60}})));
  end WindGeneratorLine;

  model Islanding "AC synchronous generator in islanding configuration"

    inner PowerSystems.System system
      annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
    parameter SI.Voltage vAC_nom=560 "AC nominal voltage";
    parameter SI.Voltage vDC_nom=750 "DC nominal voltage";
    PowerSystems.Control.Setpoints.Set_w_p setpts
      annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
    PowerSystems.AC3ph.Generation.TurboPMgenerator turboGen(redeclare model
        Governor = PowerSystems.Control.Governors.Governor1st "1st order",
        redeclare model Generator = PowerSystems.AC3ph.Machines.Synchron_pm (
            redeclare record Data =
              PowerSystems.Examples.Data.Machines.Synchron_pm560V_100kVA)
        "nth order")
      annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
    PowerSystems.AC3ph.Nodes.DefReference reference
      annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
    PowerSystems.AC3ph.Sensors.Psensor ACpower
      annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));
    PowerSystems.AC3ph.Inverters.RectifierAverage rectifier(redeclare record
        Data = PowerSystems.Examples.Data.Semiconductors.IdealSC1kV_100A)
      annotation (Placement(transformation(extent={{10,-60},{-10,-40}})));
    PowerSystems.AC1ph_DC.Impedances.CapacitorSym capSym(
      G=1e-4,
      C=0.020,
      V_start=vDC_nom)
      annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd annotation (Placement(transformation(
          origin={30,-80},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.AC1ph_DC.Sensors.VdiffSensor DCvoltage
      annotation (Placement(transformation(extent={{20,-20},{40,0}})));
    PowerSystems.AC1ph_DC.Sensors.Psensor DCpower
      annotation (Placement(transformation(extent={{50,-60},{70,-40}})));
    PowerSystems.AC1ph_DC.Loads.ZloadDC zLoadDC(
      S_nom=100e3,
      use_p_in=true,
      V_nom=vDC_nom)
      annotation (Placement(transformation(extent={{80,-60},{100,-40}})));
    PowerSystems.Blocks.Signals.Transient transSig(
      t_duration=2.5,
      s_start=1,
      s_end=0.7,
      t_change=10) annotation (Placement(transformation(
          origin={90,-20},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    Modelica.Blocks.Continuous.LimPID limPID_DC(
      yMin=0,
      yMax=2,
      xi_start=1,
      Td=0.1,
      Ti=0.5,
      k=1/vDC_nom,
      initType=Modelica.Blocks.Types.InitPID.SteadyState)
      annotation (Placement(transformation(extent={{40,20},{20,40}})));
    Modelica.Blocks.Sources.Constant set_vDC(k=vDC_nom)
      annotation (Placement(transformation(extent={{70,20},{50,40}})));
    PowerSystems.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
    PowerSystems.Common.Thermal.BdCondV bdCond2(m=1)
      annotation (Placement(transformation(extent={{-10,-40},{10,-20}})));

  equation
    connect(ACpower.term_n, rectifier.AC)
      annotation (Line(points={{-20,-50},{-10,-50}}, color={0,120,120}));
    connect(capSym.term_n, DCpower.term_p)
      annotation (Line(points={{40,-50},{50,-50}}, color={0,0,255}));
    connect(DCpower.term_n, zLoadDC.term)
      annotation (Line(points={{70,-50},{80,-50}}, color={0,0,255}));
    connect(setpts.setpts, turboGen.setpts)
      annotation (Line(points={{-80,-50},{-80,-50}}, color={0,0,127}));
    connect(set_vDC.y, limPID_DC.u_s)
      annotation (Line(points={{49,30},{42,30}}, color={0,0,127}));
    connect(limPID_DC.y, setpts.setpt_p) annotation (Line(points={{19,30},{-100,
            30},{-100,-50},{-92,-50}}, color={0,0,127}));
    connect(capSym.term_p, DCvoltage.term)
      annotation (Line(points={{20,-50},{20,-10}}, color={0,0,255}));
    connect(rectifier.DC, capSym.term_p)
      annotation (Line(points={{10,-50},{20,-50}}, color={0,0,255}));
    connect(turboGen.heat, bdCond1.heat)
      annotation (Line(points={{-70,-40},{-70,-40}}, color={176,0,0}));
    connect(rectifier.heat, bdCond2.heat)
      annotation (Line(points={{0,-40},{0,-40}}, color={176,0,0}));
    connect(transSig.y, zLoadDC.p_in)
      annotation (Line(points={{90,-30},{90,-40}}, color={0,0,127}));
    connect(capSym.neutral, grd.term)
      annotation (Line(points={{30,-60},{30,-70}}, color={0,0,255}));
    connect(DCvoltage.v, limPID_DC.u_m)
      annotation (Line(points={{30,0},{30,18}}, color={0,0,127}));
    connect(turboGen.term, reference.term)
      annotation (Line(points={{-60,-50},{-50,-50}}, color={0,120,120}));
    connect(reference.term, ACpower.term_p)
      annotation (Line(points={{-50,-50},{-40,-50}}, color={0,120,120}));
    connect(turboGen.phiRotor, reference.theta)
      annotation (Line(points={{-60,-40},{-50,-40}}, color={0,0,127}));
    annotation (
      Documentation(info="<html>
<p>Permanent magnet excited synchron generator, rotor defines reference system.<br>
The generator is directly coupled to a (passive) rectifier. If an average-version of the rectifier is tolerable, no transforms at all are necessary. The simulation (for linear generator models) is fast. This is of particular importance for high speed machines, because the high frequency drastically slows down
integration in inertial abc-system.</p>
<p><i>See for example:</i>
<pre>
  ACpower.p
  DCpower.p
  DCvoltage.v
</pre>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=30),
      Diagram(coordinateSystem(extent={{-100,-100},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-100},{100,80}})));
  end Islanding;

public
  model LocalGeneration
    "AC torque controlled synchronous machine as local generator"

    inner PowerSystems.System system(f_nom=60)
      annotation (Placement(transformation(extent={{-10,60},{10,80}})));
    parameter SI.Voltage vDC_nom=780 "DC nominal voltage";
    final parameter SI.Current I_nom=PMgen.generator.par.S_nom/PMgen.generator.par.V_nom
      "generator nominal current";
    PowerSystems.Blocks.Signals.Transient speedSignal(
      t_duration=5,
      t_change=20,
      s_start=2*pi*180,
      s_end=2*pi*150)
      annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
    PowerSystems.Mechanics.Rotational.Speed speed(use_w_in=true, w0=2*pi*180)
      annotation (Placement(transformation(extent={{-70,-60},{-50,-40}})));
    PowerSystems.AC3ph.Generation.PMgenerator PMgen(
      redeclare model Generator =
          PowerSystems.AC3ph.Machines.Synchron3rd_pm_ctrl (redeclare record
            Data =
              PowerSystems.Examples.Data.Machines.Synchron3rd_pm560V_100kVA (
                neu_iso=true)),
      redeclare model Inverter = PowerSystems.AC3ph.Inverters.InverterAverage (
            redeclare record Data =
              PowerSystems.Examples.Data.Semiconductors.IdealSC1kV_100A (Vf=0)),

      w_start=1130.9733552923)
      annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));

    PowerSystems.AC1ph_DC.Impedances.CapacitorSym capSym(
      G=1e-4,
      V_start=vDC_nom,
      C=0.020) annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
    PowerSystems.AC3ph.Nodes.GroundOne grd annotation (Placement(transformation(
          origin={10,-80},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.AC1ph_DC.Sensors.VdiffSensor DCvoltage
      annotation (Placement(transformation(extent={{0,-30},{20,-10}})));
    PowerSystems.AC1ph_DC.Sensors.Psensor DCpower
      annotation (Placement(transformation(extent={{30,-60},{50,-40}})));
    PowerSystems.AC1ph_DC.Loads.ZloadDC zLoadDC(
      use_p_in=true,
      V_nom=vDC_nom,
      S_nom=100e3)
      annotation (Placement(transformation(extent={{60,-60},{80,-40}})));
    PowerSystems.Blocks.Signals.Transient transSig(
      t_duration=2.5,
      t_change=10,
      s_start=0.5,
      s_end=0.9) annotation (Placement(transformation(
          origin={70,-20},
          extent={{-10,10},{10,-10}},
          rotation=270)));
    PowerSystems.Common.Thermal.BdCondV bdCond(m=3)
      annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
    PowerSystems.Blocks.Signals.Transient i_d(
      t_duration=5,
      s_end=0,
      t_change=20,
      s_start=-0.1)
      annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
    Modelica.Blocks.Sources.Constant vDC_set(k=vDC_nom)
      annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
    Modelica.Blocks.Continuous.LimPID PI_vDC(
      Td=0.05,
      controllerType=Modelica.Blocks.Types.SimpleController.PI,
      initType=Modelica.Blocks.Types.InitPID.SteadyState,
      Ti=0.1,
      k=0.3*I_nom/vDC_nom,
      yMax=1.4*I_nom)
      annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
    Modelica.Blocks.Math.Gain gain(k=-1) "generator: negative torque tau_act"
      annotation (Placement(transformation(extent={{-40,20},{-20,40}})));

  equation
    connect(PMgen.heat, bdCond.heat)
      annotation (Line(points={{-30,-40},{-30,-40}}, color={176,0,0}));
    connect(PMgen.term, capSym.term_p)
      annotation (Line(points={{-20,-50},{0,-50}}, color={0,0,255}));
    connect(DCpower.term_n, zLoadDC.term)
      annotation (Line(points={{50,-50},{60,-50}}, color={0,0,255}));
    connect(capSym.term_p, DCvoltage.term)
      annotation (Line(points={{0,-50},{0,-20}}, color={0,0,255}));
    connect(transSig.y, zLoadDC.p_in)
      annotation (Line(points={{70,-30},{70,-40}}, color={0,0,127}));
    connect(DCvoltage.v, PI_vDC.u_m) annotation (Line(points={{10,-10},{10,0},{
            -60,0},{-60,18}}, color={0,0,127}));
    connect(vDC_set.y, PI_vDC.u_s)
      annotation (Line(points={{-79,30},{-72,30}}, color={0,0,127}));
    connect(PI_vDC.y, gain.u)
      annotation (Line(points={{-49,30},{-42,30}}, color={0,0,127}));
    connect(gain.y, PMgen.i_act[2]) annotation (Line(points={{-19,30},{-10,30},
            {-10,10},{-36,10},{-36,-40.5}}, color={0,0,127}));
    connect(speed.flange, PMgen.flange)
      annotation (Line(points={{-50,-50},{-40,-50}}, color={0,0,0}));
    connect(capSym.term_n, DCpower.term_p)
      annotation (Line(points={{20,-50},{30,-50}}, color={0,0,255}));
    connect(capSym.neutral, grd.term)
      annotation (Line(points={{10,-60},{10,-70}}, color={0,0,255}));
    connect(speedSignal.y, speed.w_in)
      annotation (Line(points={{-80,-50},{-70,-50}}, color={0,0,127}));
    connect(i_d.y, PMgen.i_act[1]) annotation (Line(points={{-80,-10},{-36,-10},
            {-36,-39.5}}, color={0,0,127}));
    annotation (
      Documentation(info="<html>
<p>Permanent magnet excited synchron generator, defining reference system.<br>
The generator is directly coupled to a (passive) rectifier. If an average-version of the rectifier is tolerable, no transforms at all are necessary.</p>
<p><i>See for example:</i>
<pre>
  DCpower.p
  DCvoltage.v
</pre>
<p><a href=\"modelica://PowerSystems.Examples.AC3ph.Generation\">up users guide</a></p>
</html>"),
      experiment(StopTime=30),
      Diagram(coordinateSystem(extent={{-100,-100},{100,80}})),
      Icon(coordinateSystem(extent={{-100,-100},{100,80}})));
  end LocalGeneration;

  annotation (preferredView="info", Documentation(info="<html>
<p>Power sources and generation, a set of examples mainly for understanding the synchronous machine.</p>
<p><a href=\"modelica://PowerSystems.Examples.Spot\">up users guide</a></p>
</html>
"));
end Generation;
